CODIGO_ANTERIOR,CODIGO_SISTEMA,MUNICIPIO,SISTEMA,PERSONA_PRESTADORA,VEREDA,FECHA_INSPECCION,ANIO_SOPORTE,POBLACION,USUARIOS,IRCA_REFERENCIA,NIVEL_RIESGO,FUENTES,TIPO_FUENTE,TRATAMIENTO,DESINFECCION,PTAP,PUNTOS_MUESTREO,INTERVENCION_PRINCIPAL,INTERVENCIONES_COMPLEMENTARIAS,HALLAZGOS_CLAVE,DIAGNOSTICO_EJECUTIVO,RECOMENDACION_GERENCIAL,ESTADO_SOPORTE,RUTA_FICHA,RUTA_LAB_1,RUTA_LAB_2,FOTO_1,FOTO_2,FOTO_3,OBSERVACION
111037,,DAGUA,EL CHILCAL,Asociación de Usuarios del Servicio de Agua Potable y Alcantarillado de la Vereda El Chilcal,Vereda El Chilcal,13/08/2018,2018,940,235,86.96,INVIABLE SANITARIAMENTE,La Miquera; Guayangas,Superficial,No cuenta con sistema de tratamiento reportado en ficha,No cuenta con desinfección reportada en ficha,No cuenta con PTAP reportada en ficha,No existen puntos de muestreo materializados en red según ficha,Desinfección / cloración,PTAP o tratamiento; tanque / almacenamiento; captación / bocatoma; operación y mantenimiento; materialización de puntos de muestreo,Sistema con dos fuentes superficiales; ausencia de PTAP y desinfección; IRCA histórico inviable sanitariamente; infraestructura con necesidad de adecuación y mantenimiento; requiere actualización de visita.,"El sistema El Chilcal presenta soporte técnico histórico de condición sanitaria crítica asociada a ausencia de tratamiento y desinfección, riesgo microbiológico y necesidad de intervención en infraestructura y operación. La evidencia debe usarse como soporte preliminar para priorización y actualizarse con visita reciente antes de definir inversión.","Priorizar visita técnica de actualización, implementar medida urgente de desinfección, formular solución de tratamiento acorde con fuentes y resultados de laboratorio, y estructurar plan de mejoramiento con soporte documental y fotográfico.",Soporte histórico disponible - requiere actualización en campo,,,,assets/ircas/evidencias/thumbnails/dagua_el_chilcal_111037/foto_01_thumb.webp,assets/ircas/evidencias/thumbnails/dagua_el_chilcal_111037/foto_02_thumb.webp,assets/ircas/evidencias/thumbnails/dagua_el_chilcal_111037/foto_03_thumb.webp,"Piloto público liviano: miniaturas en GitHub. Fichas, laboratorios y fotos originales deben quedar en repositorio documental externo."
